<!--
  Auto-generated from: driver_datasheets_and_calculations/R911325518_07_EN_IndraDrive Drive Controllers Power Sections HCS01_Commissioning Manual.pdf
  Generated by: tools/convert_pdfs_to_markdown.py
  Generated at: 2026-06-23T08:20:43Z
-->

**==> picture [226 x 35] intentionally omitted <==**

## IndraDrive 

Drive Controllers Power Sections HCS01 

**Instruction Manual** Edition 07 **R911325518** 

**==> picture [503 x 421] intentionally omitted <==**

Bosch Rexroth AG 

DOK-INDRV*-HCS01*UL***-IB07-EN-P IndraDrive Drive Controllers Power Sections HCS01 

> Title IndraDrive Drive Controllers Power Sections HCS01 

> Type of Documentation Instruction Manual 

> Document Typecode DOK-INDRV*-HCS01*UL***-IB07-EN-P 

> Internal File Reference RS-49e64cb2ef966abc0a6846a001598e31-9-en-US-3 

## Record of Revision 

|Edition|Release Date|Notes|
|---|---|---|
|DOK-INDRV*-HCS01*UL***-IB01-EN-P|2009-09|First edition|
|DOK-INDRV*-HCS01*UL***-IB02-EN-P|2010-07|Corrected edition|
|DOK-INDRV*-HCS01*UL***-IB03-EN-P|2011-05|Corrected edition|
|DOK-INDRV*-HCS01*UL***-IB04-EN-P|2012-01|Corrected edition|
|DOK-INDRV*-HCS01*UL***-IB05-EN-P|2012-05|Corrected edition|
|DOK-INDRV*-HCS01*UL***-IB06-EN-P|2014-05|Corrected edition|
|DOK-INDRV*-HCS01*UL***-IB07-EN-P|2019-02|Corrected edition|



> Purpose of Documentation This documentation provides information on the installation and operation of the described products, by persons trained and qualified to work with electri‐ cal installations. 

## Copyright © Bosch Rexroth AG 2019 

All rights reserved, also regarding any disposal, exploitation, reproduction, editing, distribution, as well as in the event of applications for industrial prop‐ erty rights. 

> Liability The specified data is intended for product description purposes only and shall not be deemed to be a guaranteed characteristic unless expressly stipulated in the contract. All rights are reserved with respect to the content of this docu‐ mentation and the availability of the product. 

> Published by Bosch Rexroth AG 

Bgm.-Dr.-Nebel-Str. 2 ■ 97816 Lohr a. Main, Germany Phone +49 9352 18 0  ■  Fax +49 9352  18 8400 http://www.boschrexroth.com/ DC-IA/EDY4 (CR) 

DOK-INDRV*-HCS01*UL***-IB07-EN-P IndraDrive Drive Controllers Power Sections HCS01 

Bosch Rexroth AG 

I/ 25 

## Table of Contents 

## Table of Contents 

Page 

||Page|
|---|---|
|1|Important notes..............................................................................................................3|
|1.1|Safety instructions..................................................................................................................................  3|
|1.1.1|General information............................................................................................................................. 3|
|1.1.2|Protection against contact with electrical parts and housings.............................................................  4|
|1.1.3|Battery safety....................................................................................................................................... 5|
|1.2|Appropriate use......................................................................................................................................  6|
|2|Ratings and dimensions.................................................................................................7|
|2.1|Data........................................................................................................................................................  7|
|2.2|Dimensional Drawings.......................................................................................................................... 11|
|2.3|China RoHS 2....................................................................................................................................... 13|
|3|Documentations...........................................................................................................15|
|3.1|Motors................................................................................................................................................... 15|
|4|Instructions for use.......................................................................................................17|
|4.1|Overcurrent protection.......................................................................................................................... 17|
|4.2|Connection............................................................................................................................................ 18|
|4.2.1|Connection diagram..........................................................................................................................  18|
|4.2.2|Connection Points.............................................................................................................................  19|
|5|Service and support.....................................................................................................21|
||Index............................................................................................................................23|



II/ 25 Bosch Rexroth AG 

DOK-INDRV*-HCS01*UL***-IB07-EN-P IndraDrive Drive Controllers Power Sections HCS01 

DOK-INDRV*-HCS01*UL***-IB07-EN-P IndraDrive Drive Controllers Power Sections HCS01 

Bosch Rexroth AG 

3/ 25 

## Important notes 

## 1 Important notes 1.1 Safety instructions 

## 1.1.1 General information 

- Do not attempt to install and operate the components of the electric drive and control system without first reading all documentation provided with the product. Read and understand these safety instructions and all user documentation prior to working with these components. If you do not have the user documentation for the components, contact our Rexroth sales representative. Ask for these documents to be sent imme‐ diately to the person or persons responsible for the safe operation of the components. 

- If the supplied documents contain some information you do not under‐ stand, it is absolutely necessary that you ask Rexroth for explanation before you start working at or with the components. 

- If the component is resold, rented and/or passed on to others in any oth‐ er form, these safety instructions must be delivered with the component in the official language of the user's country. 

- Only qualified persons may work with components of the electric drive and control system or within its proximity. 

In terms of this Instruction Manual, qualified persons are those persons who are familiar with the installation, mounting, commissioning and op‐ eration of the components of the electric drive and control system, as well as with the hazards this implies, and who possess the qualifications their work requires. To comply with these qualifications, it is necessary, among other things, 

   - to be trained, instructed or authorized to switch electric circuits and components safely on and off, to ground them and to mark them, 

   - to be trained or instructed to maintain and use adequate safety equipment, 

   - to attend a course of instruction in first aid. 

- The technical data, connection and installation conditions of the compo‐ nents are specified in the respective application documentations and must be followed at all times. 

- If the components take the form of hardware, then they must remain in their original state, in other words, no structural changes are permitted. It is not permitted to decompile software components or alter source co‐ des. 

- Do not mount damaged or faulty components or use them in operation. 

- Only use accessories and spare parts approved by Rexroth. 

- Follow the safety regulations and requirements of the country in which the electric components of the electric drive and control system are op‐ erated. 

- Proper and correct transport, storage, mounting and installation, as well as care in operation and maintenance, are prerequisites for optimal and safe operation of the component. 

Improper use of these components, failure to follow the safety instructions in this document or tampering with the product, including disabling of safety de‐ vices, could result in property damage, injury, electric shock or even death. 

4/ 25 Bosch Rexroth AG 

DOK-INDRV*-HCS01*UL***-IB07-EN-P IndraDrive Drive Controllers Power Sections HCS01 

Important notes 

## 1.1.2 Protection against contact with electrical parts and housings 

This section concerns components of the electric drive and con‐ trol system with voltages of more than 50 volts . 

Contact with parts conducting voltages above 50 volts can cause personal danger and electric shock. When operating components of the electric drive and control system, it is unavoidable that some parts of these components conduct dangerous voltage. 

High electrical voltage! Danger to life, risk of injury by electric shock or seri‐ ous injury! 

- Only qualified persons are allowed to operate, maintain and/or repair the components of the electric drive and control system. 

- Follow the general installation and safety regulations when working on power installations. 

- Before switching on, the equipment grounding conductor must have been permanently connected to all electric components in accordance with the connection diagram. 

- Even for brief measurements or tests, operation is only allowed if the equipment grounding conductor has been permanently connected to the points of the components provided for this purpose. 

- Before accessing electrical parts with voltage potentials higher than 50 V, you must disconnect electric components from the mains or from the power supply unit. Secure the electric component from reconnec‐ tion. 

- With electric components, observe the following aspects: 

   - Always wait 30 minutes after switching off power to allow live capacitors to discharge before accessing an electric component. Measure the elec‐ trical voltage of live parts before beginning to work to make sure that the equipment is safe to touch. 

- Install the covers and guards provided for this purpose before switching on. 

- Never touch any electrical connection points of the components while power is turned on. 

- Do not remove or plug in connectors when the component has been powered. 

- Under specific conditions, electric drive systems can be operated at mains protected by residual-current-operated circuit-breakers sensitive to universal current (RCDs/RCMs). 

- Secure built-in devices from penetrating foreign objects and water, as well as from direct contact, by providing an external housing, for exam‐ ple a control cabinet. 

High housing voltage and high leakage current! Danger to life, risk of injury by electric shock! 

- Before switching on and before commissioning, ground or connect the components of the electric drive and control system to the equipment grounding conductor at the grounding points. 

DOK-INDRV*-HCS01*UL***-IB07-EN-P IndraDrive Drive Controllers Power Sections HCS01 

Bosch Rexroth AG 

5/ 25 

## Important notes 

- Connect the equipment grounding conductor of the components of the electric drive and control system permanently to the main power supply at all times. The leakage current is greater than 3.5 mA. 

- Establish an equipment grounding connection with a minimum cross section according to the table below. With an outer conductor cross sec‐ tion smaller than 10 mm[2] (8 AWG), the alternative connection of two equipment grounding conductors is allowed, each having the same cross section as the outer conductors. 

|<br>cross section as the|<br>outer conductors.|<br>outer conductors.|
|---|---|---|
|Cross section outer con‐<br>ductor|Minimum cross section equipment grounding conductor<br>Leakage current ≥ 3.5 mA||
||1 equipment grounding<br>conductor|2 equipment grounding<br>conductors|
|1.5 mm2(16 AWG)|10 mm2(8 AWG)|2 × 1.5 mm2(16 AWG)|
|2.5 mm2(14 AWG)||2 × 2.5 mm2(14 AWG)|
|4 mm2(12 AWG)||2 × 4 mm2(12 AWG)|
|6 mm2(10 AWG)||2 × 6 mm2(10 AWG)|
|10 mm2(8 AWG)||-|
|16 mm2(6 AWG)|16 mm2(6 AWG)|-|
|25 mm2(4 AWG)||-|
|35 mm2(2 AWG)||-|
|50 mm2(1/0 AWG)|25 mm2(4 AWG)|-|
|70 mm2(2/0 AWG)|35 mm2(2 AWG)|-|
|...|...|...|



Tab. 1-1: Minimum cross section of the equipment grounding connection 

## 1.1.3 Battery safety 

Batteries consist of active chemicals in a solid housing. Therefore, improper handling can cause injury or property damage. 

Risk of injury by improper handling! 

- Do not attempt to reactivate low batteries by heating or other methods (risk of explosion and cauterization). 

- Do not attempt to recharge the batteries as this may cause leakage or explosion. 

- Do not throw batteries into open flames. 

- Do not dismantle batteries. 

- When replacing the battery/batteries, do not damage the electrical parts installed in the devices. 

- Only use the battery types specified for the product. 

6/ 25 Bosch Rexroth AG 

DOK-INDRV*-HCS01*UL***-IB07-EN-P IndraDrive Drive Controllers Power Sections HCS01 

## Important notes 

Environmental protection and disposal! The batteries contained in the product are considered dangerous goods during land, air, and sea transport (risk of explosion) in the sense of the legal regula‐ tions. Dispose of used batteries separately from other waste. Ob‐ serve the national regulations of your country. 

## 1.2 Appropriate use 

This product may only be used for the mentioned applications under the specified application, ambient and operating conditions. 

This product is exclusively intended for use in machines and systems in an industrial environment. This is to be understood as applications according to IEC 60204-1 "Safety of machinery, Electric equipment of machines" and NFPA 79 "Electrical Standard for Industrial Machinery". 

Components of the Rexroth IndraDrive Cs system are products of Category C3 (with restricted distribution) in accordance with IEC 61800‑3. This Category comprises EMC limit values for linebased and radiated noise emission. Compliance with this Catego‐ ry (limit values) requires the appropriate measures of interference suppression to be used in the drive system (e.g., mains filters, shielding measures). 

These components are not provided for use in a public low-volt‐ age mains supplying residential areas. If these components are used in such a mains, high-frequency interference is to be expec‐ ted. This can require additional measures of interference suppres‐ sion. 

DOK-INDRV*-HCS01*UL***-IB07-EN-P IndraDrive Drive Controllers Power Sections HCS01 

Bosch Rexroth AG 

7/ 25 

## Ratings and dimensions 

## 2 Ratings and dimensions 

## 2.1 Data 

## UL ratings and dimensions 

|Description|Symbol|Unit|HCS01.1E<br>-W0003-<br>_-02|HCS01.1E<br>-W0006-<br>_-02|HCS01.1E<br>-W0009-<br>_-02|HCS01.1E<br>-W0013-<br>_-02|HCS01.1E<br>-W0018-<br>_-02|
|---|---|---|---|---|---|---|---|
|Listing in accordance with UL<br>standard|||UL 508C|||||
|Listing in accordance with CSA<br>standard|||C22.2 No. 274-13|||||
|UL files|||E134201|||||
|Pollution degree|||2|||||
|Ambient temperature with nominal<br>data|Tamax|°C|40|||||
|Mass|m|kg|1.30||||2.10|
|Device height1)|H|mm|215||||268|
|Device depth2)|T|mm|196|||||
|Device width3)|B|mm|50||||70|
|Minimum distance on the top of<br>the device4)|dtop|mm|90|||||
|Minimum distance on the bottom<br>of the device5)|dbot|mm|90|||||
|Horizontal spacing on the device6)|dhor|mm|10||||0|
|Rated control voltage input7)|UN3|V|24 ±20%|||||
|Rated power consumption control<br>voltage input at UN38)|PN3|W|27||28||34|
|Short circuit current rating|SCCR|A rms|42000|||||
|Rated input voltage, power9)|ULN_nenn|V|1 or 3 x AC 110...230|||||
|Tolerance rated input voltage ULN||%|±10|||||
|Mains frequency|fLN|Hz|50...60|||||
|Mains frequency tolerance||Hz|±2|||||
|Rated input current|ILN|A|1.8 or 0.6|2.8 or 1.2|5.0 or 2.3|8.3 or 4.5|12.8 or 9.6|
|Branch circuit protection fuse10)|||2.5 or 1.0|3.5 or 2.0|7.0 or 3.0|12.0 or 5.0|17.5 or<br>15.0|
|Required wire size in accordance<br>with NFPA 79 and UL 508 A (in‐<br>ternal wiring);11)|ALN|AWG|AWG 14|||||
|Last modification: 2018-05-29||||||||



8/ 25 Bosch Rexroth AG 

DOK-INDRV*-HCS01*UL***-IB07-EN-P IndraDrive Drive Controllers Power Sections HCS01 

## Ratings and dimensions 

|Description|Symbol|Unit|HCS01.1E<br>-W0003-<br>_-02|HCS01.1E<br>-W0006-<br>_-02|HCS01.1E<br>-W0009-<br>_-02|HCS01.1E<br>-W0013-<br>_-02|HCS01.1E<br>-W0018-<br>_-02|
|---|---|---|---|---|---|---|---|
|Field wiring material (material;<br>conductor temperature; class)|||Cu; 60/75 °C; 1|||||
|Output voltage|Vout|V|3 x AC 0...230|||||
|Output current|Iout|A|1.1|2.0|3.0|4.5|7.6|
|Output frequency range12)|fout|Hz|0...1600|||||
|Power dissipation at continuous<br>current and continuous DC bus<br>power respectively13)|PDiss_cont|W|8.00|10.00|12.00|20.00|70.00|
|Last modification: 2018-05-29||||||||



1) 2) 3) Housing dimension; see also related dimensional drawing 4) 5) 6) See fig. "Air intake and air outlet at device" 7) Observe supply voltage for motor holding brakes 8) See information on "Rated power consumption control voltage input at UN3" 9) Mains input L1, L2, L3 (for HMV and HCS only); For use on a solidly grounded wye source only. 10) Use listed AC input line fuses (class J; 600 V AC). Suitable for use on a circuit capable of delivering not more than 42000 rms symmetrical amperes, 500 Volts maximum (HMV, HCS02, HCS04.2 480 Volts maximum). If using inverse-time circuit breakers or type E combination motor controllers instead of recommended fuses, see UL 508C section 45.8.2. 11) Copper wire; PVC-insulation (conductor temperature 90 °C; Ta ≤ 40 °C) in accordance with NFPA 79 chapter 12 and UL 508A chapter 28 12) Depending on switching frequency which was set in parameter P‑0‑0001 13) Plus dissipation of braking resistor and control section Tab. 2-1: HCS - UL ratings and dimensions Rated power consumption control voltage input at UN3 Including control section, plus safety option 

## UL ratings and dimensions 

|Description|Symbol|Unit|HCS01.1E<br>-W0005-<br>_-03|HCS01.1E<br>-W0008-<br>_-03|HCS01.1E<br>-W0018-<br>_-03|HCS01.1E<br>-W0028-<br>_-03|HCS01.1E<br>-W0054-<br>_-03|
|---|---|---|---|---|---|---|---|
|Listing in accordance with UL<br>standard|||UL 508C|||||
|Listing in accordance with CSA<br>standard|||C22.2 No. 274-13|||||
|UL files|||E134201|||||
|Pollution degree|||2|||||
|Last modification: 2019-02-20||||||||



DOK-INDRV*-HCS01*UL***-IB07-EN-P IndraDrive Drive Controllers Power Sections HCS01 

Bosch Rexroth AG 9/ 25 

## Ratings and dimensions 

|Description|Symbol|Unit|HCS01.1E<br>-W0005-<br>_-03|HCS01.1E<br>-W0008-<br>_-03|HCS01.1E<br>-W0018-<br>_-03|HCS01.1E<br>-W0028-<br>_-03|HCS01.1E<br>-W0054-<br>_-03|
|---|---|---|---|---|---|---|---|
|Ambient temperature with nominal<br>data|Tamax|°C|40|||||
|Mass|m|kg|1.3||2.10||4.60|
|Device height1)|H|mm|215||268|||
|Device depth2)|T|mm|196|||||
|Device width3)|B|mm|50||70||130|
|Minimum distance on the top of<br>the device4)|dtop|mm|90|||||
|Minimum distance on the bottom<br>of the device5)|dbot|mm|90|||||
|Horizontal spacing on the device6)|dhor|mm|10||0|||
|Rated control voltage input7)|UN3|V|24 ±20%|||||
|Rated power consumption control<br>voltage input at UN38)|PN3|W|27|28|34||45|
|Short circuit current rating|SCCR|A rms|42000|||||
|Rated input voltage, power9)|ULN_nenn|V|3 x AC 200...500|||||
|Tolerance rated input voltage ULN||%|±10|||||
|Mains frequency|fLN|Hz|50...60|||||
|Mains frequency tolerance||Hz|±2|||||
|Rated input current|ILN|A|1.5|2.5|5.0|10.0|28.0|
|Branch circuit protection fuse10)|||2|4|10|15|30|
|Required wire size in accordance<br>with NFPA 79 and UL 508 A (in‐<br>ternal wiring);11)|ALN|AWG|AWG 14||||AWG 10|
|Field wiring material (material;<br>conductor temperature; class)|||Cu; 60/75 °C; 1|||||
|Output voltage|Vout|V|3 x AC 0...500|||||
|Output current|Iout|A|1.7|2.7|7.6|11.5|21.0|
|Output frequency range12)|fout|Hz|0...1600|||||
|Power dissipation at continuous<br>current and continuous DC bus<br>power respectively13)|PDiss_cont|W|37.00|46.00|80.00|120.00|400.00|
|Last modification: 2019-02-20||||||||



1) 2) 3) Housing dimension; see also related dimensional drawing 4) 5) 6) See fig. "Air intake and air outlet at device" 7) Observe supply voltage for motor holding brakes 8) See information on "Rated power consumption control voltage input at UN3" 

10/ 25 Bosch Rexroth AG 

DOK-INDRV*-HCS01*UL***-IB07-EN-P IndraDrive Drive Controllers Power Sections HCS01 

## Ratings and dimensions 

9) Mains input L1, L2, L3 (for HMV and HCS only); For use on a solidly grounded wye source only. 

10) Use listed AC input line fuses (class J; 600 V AC). Suitable for use on a circuit capable of delivering not more than 42000 rms symmetrical amperes, 500 Volts maximum (HMV, HCS02, HCS04.2 480 Volts maximum). If using inverse-time circuit breakers or type E combination motor controllers instead of recommended fuses, see UL 508C section 45.8.2. 11) Copper wire; PVC-insulation (conductor temperature 90 °C; Ta ≤ 40 °C) in accordance with NFPA 79 chapter 12 and UL 508A chapter 28 

12) Depending on switching frequency which was set in parameter P‑0‑0001 13) Plus dissipation of braking resistor and control section Tab. 2-2: HCS - UL ratings and dimensions 

Rated power consumption control voltage input at UN3 Including control section, plus safety option 

## Distances 

**==> picture [206 x 125] intentionally omitted <==**

A Air intake B Air outlet C Mounting surface in control cabinet dtop Distance top dbot Distance bottom dhor Distance horizontal Fig. 2-1: Air intake and air outlet at device 

DOK-INDRV*-HCS01*UL***-IB07-EN-P IndraDrive Drive Controllers Power Sections HCS01 

Bosch Rexroth AG 

11/ 25 

Ratings and dimensions 

## 2.2 Dimensional Drawings 

## HCS01.1E-W0003/5/6/8/9/13 

## Standard mounting: 

**==> picture [329 x 164] intentionally omitted <==**

**==> picture [318 x 54] intentionally omitted <==**

**----- Start of picture text -----**<br>
A Minimum mounting clearance<br>B Boring dimensions<br>C Mounting surface<br>Fig. 2-2: Dimensional Drawing HCS01.1E-W0003/5/6/8/9/13 (Standard<br>Mounting)<br>**----- End of picture text -----**<br>


## Left-hand or right-hand mounting: 

**==> picture [331 x 251] intentionally omitted <==**

**----- Start of picture text -----**<br>
A Minimum mounting clearance<br>B Boring dimensions<br>C Mounting surface<br>Fig. 2-3: Dimensional Drawing HCS01.1E-W0003/5/6/8/9/13 (Left-Hand or<br>Right-Hand Mounting)<br>**----- End of picture text -----**<br>


12/ 25 Bosch Rexroth AG 

DOK-INDRV*-HCS01*UL***-IB07-EN-P IndraDrive Drive Controllers Power Sections HCS01 

## Ratings and dimensions 

## HCS01.1E-W0018/28 Standard mounting: 

**==> picture [328 x 172] intentionally omitted <==**

**==> picture [330 x 45] intentionally omitted <==**

**----- Start of picture text -----**<br>
A Minimum mounting clearance<br>B Boring dimensions<br>C Mounting surface<br>Fig. 2-4: Dimensional Drawing HCS01.1E-W0018/28 (Standard Mounting)<br>**----- End of picture text -----**<br>


## Left-hand or right-hand mounting: 

**==> picture [328 x 179] intentionally omitted <==**

**==> picture [326 x 54] intentionally omitted <==**

**----- Start of picture text -----**<br>
A Minimum mounting clearance<br>B Boring dimensions<br>C Mounting surface<br>Fig. 2-5: Dimensional Drawing HCS01.1E-W0018/28 (Left-Hand or Right-<br>Hand Mounting)<br>**----- End of picture text -----**<br>


DOK-INDRV*-HCS01*UL***-IB07-EN-P IndraDrive Drive Controllers Power Sections HCS01 

Bosch Rexroth AG 13/ 25 

## Ratings and dimensions 

## HCS01.1E-W0054 Standard mounting: 

**==> picture [329 x 145] intentionally omitted <==**

**==> picture [318 x 45] intentionally omitted <==**

**----- Start of picture text -----**<br>
A Minimum mounting clearance<br>B Boring dimensions<br>C Mounting surface<br>Fig. 2-6: Dimensional Drawing HCS01.1E-W0054 (Standard Mounting)<br>**----- End of picture text -----**<br>


Left-hand or right-hand mounting: 

**==> picture [337 x 247] intentionally omitted <==**

**----- Start of picture text -----**<br>
A Minimum mounting clearance<br>B Boring dimensions<br>C Mounting surface<br>Fig. 2-7: Dimensional Drawing HCS01.1E-W0054 (Left-Hand or Right-Hand<br>Mounting)<br>**----- End of picture text -----**<br>


## 2.3 China RoHS 2 

www.boschrexroth.com.cn/zh/cn/home_2/china_rohs2 

14/ 25 Bosch Rexroth AG 

DOK-INDRV*-HCS01*UL***-IB07-EN-P IndraDrive Drive Controllers Power Sections HCS01 

DOK-INDRV*-HCS01*UL***-IB07-EN-P IndraDrive Drive Controllers Power Sections HCS01 

Bosch Rexroth AG 

15/ 25 

## Documentations 

## 3 Documentations 

## 3.1 Motors 

|Title<br>Rexroth IndraDyn …|Type of documentation|Document typecode1)<br>DOK-MOTOR*-…|Material number<br>R911…|
|---|---|---|---|
|A Asynchronous Motors MAD / MAF|Project Planning Manual|MAD/MAF****-PRxx-EN-P|295781|
|H Synchronous Kit Spindle Motors|Project Planning Manual|MBS-H******-PRxx-EN-P|297895|
|L Synchronous Linear Motors|Project Planning Manual|MLF********-PRxx-EN-P|293635|
|L Ironless Linear Motors MCL|Project Planning Manual|MCL********-PRxx-EN-P|330592|
|S Synchronous Motors MKE|Project Planning Manual|MKE*GEN2***-PRxx-EN-P|297663|
|S Synchronous Motors MSK|Project Planning Manual|MSK********-PRxx-EN-P|296289|
|S Synchronous Motors MSM|Data Sheet|MSM********-DAxx-EN-P|329338|
|S Synchronous Motors MS2N|Project Planning Manual|MS2N*******-PRxx-EN-P|347583|
|T Synchronous Torque Motors|Project Planning Manual|MBT********-PRxx-EN-P|298798|



1) In the document typecodes, "xx" is a placeholder for the current edition of the documentation (e.g.: PR01 is the first edition of a Project Planning Manual) Tab. 3-1: Documentations – motors 

16/ 25 Bosch Rexroth AG 

DOK-INDRV*-HCS01*UL***-IB07-EN-P IndraDrive Drive Controllers Power Sections HCS01 

DOK-INDRV*-HCS01*UL***-IB07-EN-P IndraDrive Drive Controllers Power Sections HCS01 

Bosch Rexroth AG 

17/ 25 

## Instructions for use 

## 4 Instructions for use 

## 4.1 Overcurrent protection 

Protect the components against overcurrent: 

- Branch circuit protection has to be provided externally 

- Dimension the branch circuit protection according to the data "Branch circuit protection fuse" (see Ratings and dimensions) 

18/ 25 Bosch Rexroth AG 

DOK-INDRV*-HCS01*UL***-IB07-EN-P IndraDrive Drive Controllers Power Sections HCS01 

## Instructions for use 

## 4.2 Connection 

## 4.2.1 Connection diagram 

**==> picture [481 x 285] intentionally omitted <==**

* 

Optional 

** ECONOMY = sercos III; BASIC = Multi-Ethernet; ADVANCED = sercos III master 

*** Only exists at ADVANCED devices A‑CC and devices with En‐ gineering Port (EP option) 

X6.1, X6.2 T1 and T2 are not available at MSM motors. For proper func‐ tion of the motor thermal management connect the motor ther‐ mal sensor as described in the wiring diagram. Otherwise mo‐ tor overtemperature sensing is not provided by the drive. For Rexroth motors with data memory in the motor encoder, such as MSK, the motor overload protection level is set automatical‐ ly while connecting the motor to the drive. There is no adjust‐ ment necessary. Otherwise refer to the Rexroth firmware docu‐ mentation. X31 No standard assignment preset; make the assignment by means of firmware documentation (see Functional Description, index entry "Digital inputs/outputs") X47.1, X47.2 For the "ready for operation" message of the device, the Bb re‐ lay contact (X47.1, X47.2) has to be wired X47.3…6 Module bus only available at HCS01.1E-W00xx-x-03 devices X77 DC bus connection (L+, L-) only available at HCS01.1E‑W00xx‑x‑03 devices Fig. 4-1: Connection diagram 

DOK-INDRV*-HCS01*UL***-IB07-EN-P IndraDrive Drive Controllers Power Sections HCS01 

Bosch Rexroth AG 

19/ 25 

Instructions for use 

## 4.2.2 Connection Points 

Symbols used to describe the connection points 

|4.2.2<br>Connection Points|4.2.2<br>Connection Points|4.2.2<br>Connection Points|4.2.2<br>Connection Points|4.2.2<br>Connection Points|4.2.2<br>Connection Points|4.2.2<br>Connection Points|4.2.2<br>Connection Points|4.2.2<br>Connection Points|
|---|---|---|---|---|---|---|---|---|
|Symbols used to describe the connection points|||||||||
|Screw ter‐<br>minal block|Spring ter‐<br>minal|D-Sub|RJ-45|Industrial<br>Mini I/O|Thread|Max. con‐<br>nection<br>cross sec‐<br>tion|Stripped<br>length|Max. tighten‐<br>ing torque|
||||||||||



Tab. 4-1: Symbols 

|Connection point|HCS01||mm2(AWG)|mm|Nm|
|---|---|---|---|---|---|
||A, B, C||M5|-|5|
|X3|A1)||2,5 (14)|8|0,6|
||B2)||6,0 (10)|10|0,8|
||C3)||10,0 (8)|14|1,7|
|X4|A, B, C||-|-|-|
|X5|A||2,5 (14)|8|0,6|
||B||6,0 (10)|10|0,8|
||C||10,0 (8)|14|1,7|
|X6|A, B, C||1,5 (16)|10|-|
|X8|A, B, C||-|-|-|
|X9|A, B, C|-5)|-|-|-|
|X13|A, B, C||2,5 (14)|10|-|
|X22 P2, X23 P1|A, B, C||-|-|-|
|X24 P2, X25 P1|A, B, C||-|-|-|
|X26|A, B, C||-|-|-|
|X30|A, B, C||-|-|-|
|X31|A, B, C||1,5 (16)|10|-|
|X32|A, B, C||1,5 (16)|10|-|
|X37|A, B, C||1,5 (16)|10|-|
|X38|A, B, C||1,5 (16)|10|-|
|X41|A, B, C||1,5 (16)|10|-|
|X42, X43|A, B, C||-|-|-|
|X47|A, B, C||1,5 (16)|10|-|
|X49|A, B, C||1,5 (16)|8|-|



20/ 25 Bosch Rexroth AG 

DOK-INDRV*-HCS01*UL***-IB07-EN-P IndraDrive Drive Controllers Power Sections HCS01 

## Instructions for use 

|Connection point|HCS01||mm2(AWG)|mm|Nm|
|---|---|---|---|---|---|
|X61|A, B, C||-|-|-|
|X77|D4)||6 (8)|15|-|



1) A: HCS01.1E-W0003…W0013-x-02, -W0005-x-03, ‑W0008‑x‑03 

2) B: HCS01.1E-W0018-x-02, -W0018-x-03, -W0028-x-03 3) C: HCS01.1E-W0054-x-03 4) D: HCS01.1E-W00xx-x-03 5) Connector available at braking resistor Tab. 4-2: Connection Points 

DOK-INDRV*-HCS01*UL***-IB07-EN-P IndraDrive Drive Controllers Power Sections HCS01 

Bosch Rexroth AG 

21/ 25 

## Service and support 

## 5 Service and support 

Our worldwide service network provides an optimized and efficient support. Our experts offer you advice and assistance should you have any queries. You can contact us 24/7 . 

## Service Germany 

Our technology-oriented Competence Center in Lohr, Germany, is responsi‐ ble for all your service-related queries for electric drive and controls. 

Contact the Service Hotline and Service Helpdesk under: 

Phone: +49 9352 40 5060 Fax: +49 9352 18 4941 E-mail: service.svc@boschrexroth.de Internet: http://www.boschrexroth.com 

Additional information on service, repair (e.g. delivery addresses) and training can be found on our internet sites. 

Service worldwide 

Preparing information 

Outside Germany, please contact your local service office first. For hotline numbers, refer to the sales office addresses on the internet. 

To be able to help you more quickly and efficiently, please have the following information ready: 

- Detailed description of malfunction and circumstances 

- Type plate specifications of the affected products, in particular type co‐ des and serial numbers 

- Your contact data (phone and fax number as well as your e-mail ad‐ dress) 

22/ 25 Bosch Rexroth AG 

DOK-INDRV*-HCS01*UL***-IB07-EN-P IndraDrive Drive Controllers Power Sections HCS01 

DOK-INDRV*-HCS01*UL***-IB07-EN-P IndraDrive Drive Controllers Power Sections HCS01 

Bosch Rexroth AG 23/ 25 

## Index 

## Index 

## A 

Additional documentations.................................. 15 Ambient conditions................................................ 7 Appropriate use..................................................... 6 C Connection.......................................................... 18 Connection diagram............................................ 18 Connection points HCS01........................................................... 19 

## C 

## D 

Data HCS01, dimensional drawings....................... 11 HCS01, dimensions....................................... 11 Dimensional drawing HCS01.1E-W0003/5/6/8/9/13........................ 11 HCS01.1E-W0018/28.................................... 12 HCS01.1E-W0054......................................... 13 Dimensional drawings HCS01........................................................... 11 Dimensions........................................................... 7 HCS01.1E-W0003/5/6/8/9/13........................ 11 HCS01.1E-W0018/28.................................... 12 HCS01.1E-W0054......................................... 13 Distances............................................................ 10 Documentation Additional documentations............................. 15 Motors............................................................ 15 Overview........................................................ 15 Reference documentations............................ 15 

## H 

HCS01 Dimensional drawings.................................... 11 Dimensions.................................................... 11 Technical data.................................................. 7 Helpdesk............................................................. 21 Hotline................................................................. 21 

## I 

Instructions for use.............................................. 17 

## M 

Motor Documentation............................................... 15 

## R 

Ratings.................................................................. 7 Reference documentations................................. 15 RoHS China RoHS 2................................................ 13 

## S 

Safety instructions................................................. 3 Service hotline.................................................... 21 Support............................................................... 21 

## T 

Technical data....................................................... 7 U UL ratings.............................................................. 7 Use Appropriate...................................................... 6 Instructions..................................................... 17 

## V 

Voltage load capacity............................................ 7 

## X 

X3........................................................................ 19 X4........................................................................ 19 X5........................................................................ 19 X6........................................................................ 19 X8........................................................................ 19 X9........................................................................ 19 X13...................................................................... 19 X22, X23............................................................. 19 X24, X25............................................................. 19 X26...................................................................... 19 X30...................................................................... 19 X31...................................................................... 19 X32...................................................................... 19 X37...................................................................... 19 X38...................................................................... 19 X41...................................................................... 19 X42, X43............................................................. 19 X47...................................................................... 19 X49...................................................................... 19 X61...................................................................... 19 X77...................................................................... 19 

## O 

Operating conditions............................................. 7 Overcurrent protection........................................ 17 

## P 

Power consumption.............................................. 7 

24/ 25 Bosch Rexroth AG 

DOK-INDRV*-HCS01*UL***-IB07-EN-P IndraDrive Drive Controllers Power Sections HCS01 

## Notes 

DOK-INDRV*-HCS01*UL***-IB07-EN-P IndraDrive Drive Controllers Power Sections HCS01 

Bosch Rexroth AG 

25/ 25 

## Notes 

**==> picture [226 x 35] intentionally omitted <==**

## **Bosch Rexroth AG** 

Electric Drives and Controls P.O. Box 13 57 97803 Lohr, Germany Bgm.-Dr.-Nebel-Str. 2 97816 Lohr, Germany Phone +49 9352 18 0 Fax +49 9352 18 8400 www.boschrexroth.com/electrics 

*R911325518* R911325518 

DOK-INDRV*-HCS01*UL***-IB07-EN-P 

